# 第 17 章 · 机房管理（从一间屋子到一支"铁军"）

> 云计算跑得再高，最后都落在一间屋子里：电、冷、网、铁（服务器）。
> **机房管理 = 物理基础设施 + 服务器硬件 + 批量部署 + 运维体系 + 应急预案。**
> 学完这一章，你能：看懂一间机房 → 独立完成日常巡检 → 处理常见故障 → 搭建批量装机与还原体系 → 写出一份让领导放心的应急预案。
> 预计学习时间：2-3 周（一半时间在动手）。

---

## 17.1 机房全景：先看清你管的是什么

### 17.1.1 机房的三种形态

| 形态 | 你天天能见到的样子 | 管理重点 |
|---|---|---|
| **学校计算机教室** | 几十台学生机 + 教师机 + 投影 + 一台交换机 + 一台空调 | 批量还原、上机课保障、病毒与 U 盘 |
| **单位自建机房** | 几个机柜：服务器、交换机、UPS、精密空调 | 7×24 稳定、备份、监控 |
| **数据中心（IDC）** | 成排机柜、冷通道封闭、双路高压进线 | SLA、容量规划、合规、客户支持 |

三种形态的设备不是一个量级，但**底层逻辑完全一样**——本章一套讲透，到哪都能用。

### 17.1.2 一间机房的七个子系统（把机房当人看）

| 子系统 | 对应器官 | 设备 | 它出事会怎样 |
|---|---|---|---|
| 供配电 | 心脏和血管 | 市电/ATS 切换柜/UPS/PDU | **全灭**，一切归零 |
| 制冷 | 体温调节 | 精密空调/风扇/冷热通道 | 过热→宕机→硬件损伤 |
| 消防 | 免疫系统 | 烟感/温感/气体灭火 | 一把火烧掉全部资产 |
| 安防 | 皮肤和门锁 | 门禁/摄像头/指纹锁 | 设备被盗、被人乱动 |
| 机柜布线 | 骨骼和韧带 | 机柜/配线架/跳线/标签 | 乱成一团、排障寸步难行 |
| 计算存储 | 肌肉 | 服务器/硬盘/RAID/存储 | 业务中断、数据丢失 |
| 网络 | 神经系统 | 交换机/路由器/专线/防火墙 | 全部失联 |

**动环监控**（温湿度/漏水/门禁传感器 + 告警平台）相当于"体检手环"，横跨所有子系统——出了事第一时间叫你。

### 17.1.3 机房管理的四件大事

1. **稳定**——目标是"没事发生"。机房的口碑是靠 365 天×24 小时攒的。
2. **安全**——物理安全 + 数据安全 + 人身安全。任何时候人 > 设备 > 数据（火灾先撤人）。
3. **效率**——30 台机器一台台装要 3 天，PXE 批量装机 40 分钟。管理员的功夫全在"批量化"。
4. **成本**——电费、空调电费、带宽、折旧。一份好的容量规划报告比修十次机器更值钱。

> 💡 **口诀先背下来**：**电、冷、火、网、柜、铁、装、维、预、账**——供电、制冷、消防、网络、机柜、硬件、装机、运维、预案、台账。本章按这个顺序走。

### 17.1.4 机房管理员的真实一天

- **早**：巡检——看灯（设备面板）、听声（风扇异响）、闻味（焦糊味）、看监控大屏。
- **白天**：响应故障（网络/电脑/服务）、支持上机课、处理工单。
- **傍晚**：检查备份是否完成、记录变更。
- **深夜/预约窗口**：做影响业务的变更（换硬件、改配置、升级系统）——**变更要有窗口，不要在工作时间动生产**。
- **随时**：应急响应。

一句话总结这份工作：**平时"没事做"才是做得最好；一旦上新闻，就晚了。**

---

## 17.2 电：机房的第一命脉

> 服务器可以重启，数据可以恢复，但**电没了，一切都停了**。先讲电，因为它是 1，其他都是后面的 0。

### 17.2.1 供电链路全景

```
市电（可能双路）→ 配电柜/ATS 自动切换 → UPS（不间断电源）→ PDU（机柜插座排）→ 设备双电源
```

用自来水打比方：市电=市政水压，UPS=楼顶水塔（停水了还能顶一阵），PDU=家里的分水管，服务器双电源=两根进水管（断一根还有一根）。

关键认知：
- **UPS 顶的是"缓冲时间"**（一般 10-30 分钟），不是让你停电了接着办公——它是给你从容关机/等油机启动的时间。
- 重要机房还有**柴油发电机**兜底，UPS 只需撑到油机启动。
- 服务器尽量配**双电源（1+1 冗余）**，两根电源线分别插**不同的 PDU**（甚至不同 UPS）——任何单点断电都不影响。

### 17.2.2 UPS 三种类型

| 类型 | 切换时间 | 适用 | 价格 |
|---|---|---|---|
| 后备式 | 有 2-10ms 间隙 | 家用/单台 PC | 便宜 |
| 在线互动式 | ~2-4ms | 小机房、网络设备 | 中 |
| **双变换在线式** | **0ms（始终在逆变工作）** | **机房标准配置** | 贵 |

机房设备（服务器、核心交换机）只认**在线式**——切换"零中断"是底线。

### 17.2.3 UPS 容量怎么算（管理员必会）

口诀：**先加总、再去整、留余量**。

**第 1 步：统计负载功率**
```
20 台服务器 × 350W   = 7000W
交换机 2 台 × 150W   =  300W
存储 1 台 × 800W     =  800W
合计 ≈ 8100W
```

**第 2 步：留余量**（视扩容计划与安全系数）
```
8100W × 1.3 ≈ 10530W
```

**第 3 步：换算成 UPS 的 VA 值**（功率因数按 0.9 约算）
```
10530W ÷ 0.9 ≈ 11700VA ≈ 12kVA
```
→ 选 **15kVA 在线式 UPS**（就近选大一号，方便扩容）。

**续航时间**由**电池组**决定：电池容量（Ah）× 电压 × 数量 ÷ 负载 ≈ 后备时间。要 30 分钟续航，直接把这个要求提给供应商做配置——**别自己组电池，涉及强电，交给持证人员和专业厂商**。

### 17.2.4 UPS 的日常与告警处理

| 现象 | 含义 | 你该怎么办 |
|---|---|---|
| 蜂鸣 + "市电中断"灯亮 | 正在用电池供电 | 确认市电何时恢复；若长时间不来→按预案逐台安全关机 |
| 电池灯闪烁/告警 | 电池老化或故障 | 记录告警码，联系维保；**注意：电池是耗材，3-5 年必须更换** |
| 过载告警 | 负载超过容量 | 立即减少负载（迁走设备），否则会直接断电宕机 |
| 温度高告警 | 通风不良 | 检查风扇、清理灰尘、改善散热 |

**每月做一次**：按 UPS 自检按钮（或管理软件里的电池测试），记录结果——这是最容易被忽略、又最救命的例行动作。

> ⚠️ **红线**：配电柜、强电线路的改造、接驳、维修**必须由持证电工操作**。你能做的是：理解链路、日常巡检、发现异常立即报修、编写并演练应急预案。**永远不要逞能去动强电。**

### 17.2.5 防雷与接地（科普到"能巡检"即可）

- 机房要有**等电位联结**：机柜、机架、防静电地板、金属走线架用接地线连成一体，再接入接地网。
- 接地电阻：A 级机房一般要求**≤1Ω**，普通机房 ≤4Ω（以 GB50174 与当地规范为准）。
- 机柜的接地线**不是装饰**——拆掉它，静电和浪涌就没了泄放通道。
- 电源防雷分三级（总配电/分配电/设备端），雷雨季节前后检查 SPD（浪涌保护器）指示窗是否变色。

### 17.2.6 用电纪律（机房老手的血泪经验）

1. **PDU 不串接**：PDU→PDU→PDU 的"俄罗斯套娃"是过载火灾的经典剧情。
2. **强弱电分离**：网线走线槽永远别贴着动力电缆跑——干扰和安全隐患都大。
3. **标签到位**：每根电源线两端都贴"来源 PDU 编号 + 端口号"，检修时救自己一命。
4. **不用插线板**：机房级设备只接 PDU 或机柜专用插座。
5. **定期测温**：配电柜、PDU、插头处用红外测温枪扫一遍，发热点=隐患点。

---

## 17.3 冷：温度是服务器的第一杀手

### 17.3.1 记住两个数字区间

- **推荐温度：18-27°C**（GB50174 冷通道推荐范围；ASHRAE A1 允许更宽，但推荐区间就在这）
- **推荐湿度：40%-60% RH**
  - 湿度太低→**静电**（几千伏静电打穿芯片无声无息）
  - 湿度太高→**结露**→短路
- 温度每升高 10°C，电子元件寿命大约减半。过热不是"跑得慢"那么简单，是**在烧钱**。

### 17.3.2 精密空调 vs 普通空调

| 对比项 | 普通空调 | 精密空调（机房专用） |
|---|---|---|
| 运行时间 | 8 小时/天 | **24×365 不间断** |
| 显热比 | 低（大量能量用于除湿） | 高（几乎全部用于降温） |
| 风量 | 小 | 大（大风量小焓差） |
| 送风方式 | 壁上吹 | 下送风/上送风+静压箱，可定点送风 |
| 断电再来电 | 手动开机 | **自启动**（市电恢复自动重启） |
| 滤网 | 简单 | 可清洗更换、有压差告警 |

结论：**小机房可以"精密空调 + 普通空调"双保险（备用机）**；正式机房必须精密空调，重要机房 N+1 冗余（两台顶一台的活）。

### 17.3.3 气流组织：让每一度冷气都花在刀刃上

- **冷通道/热通道**：服务器"前面吸冷风、后面吹热风"。机柜面对面摆成冷通道、背对背摆成热通道——冷热不混，这是机柜摆放的第一原则。
- **盲板（假面板）**：空 U 位全部装盲板，防止热风回流到冷通道。
- **理线**：线缆堆在机柜后面会把热风"堵"回来——理线架不是美观问题，是散热问题。
- **下送风**：防静电地板下是静压箱，冷风从地板开孔上来。**地板开孔别乱开，开在冷通道对应位置**。

### 17.3.4 热点排查（巡检必备技能）

1. **看**：服务器面板温度告警灯、环境监控大屏。
2. **摸**：机柜前后门温差、有没有明显烫手的区域（小心别碰运行中的设备）。
3. **测**：红外测温枪 / 温度标签贴纸 / IPMI 读传感器（见 17.6）。
4. **处理**：装盲板→理线→调整送风→增加风扇→（严重时）临时移动空调。

### 17.3.5 空调故障应急

```
第 1 步：确认故障（面板告警/不制冷）→ 报修（供应商电话贴在墙上！）
第 2 步：启动备用空调（如有）或移动空调
第 3 步：开门+风扇临时通风（注意：会破坏温湿度控制+引入灰尘，只作短期应急）
第 4 步：评估负载——把非关键设备有序关机降载
第 5 步：持续监测温度，超过 35°C 仍未缓解则按预案分批关机保硬件
```

> 💡 机房温度超过 **32°C** 就该认真处理，超过 **40°C** 很多服务器会自我保护性宕机——被动宕机比主动关机危险得多（RAID 重建、数据损坏风险）。**宁可主动有序关机，不要等热到宕机。**

---

## 17.4 火与环境监控、安防

### 17.4.1 消防：宁可一辈子用不上

- **两类探测器**：烟感（早期预警）+ 温感（明火确认）。
- **灭火剂**：机房用**气体灭火**（七氟丙烷/IG541 等洁净气体）。
  - 为什么不用水？导电，浇一台毁一台。
  - 为什么不用干粉？粉末导电且腐蚀电路板，事后损失可能比火烧还大。
- **喷放流程**：烟感报警→声光警报（30 秒倒计时）→气体喷放。**听到气体灭火警报，第一动作是撤离！** 七氟丙烷喷放会置换氧气，人在里面会窒息。
- **日常**：确认钢瓶压力表在绿区、喷头无遮挡、警报器测试正常、**人员都会认警报声**。

### 17.4.2 动环监控（机房"体检手环"）

监控什么：
- 温湿度（每排机柜至少一组传感器）
- 漏水（空调周围、地板下铺"漏水绳"）
- 烟感、门禁、摄像头状态
- UPS/市电状态、配电柜电量
- 空调状态（运行/告警/滤网）

怎么报警：传感器→采集主机→SNMP/短信/电话/App 告警。**验收标准：随便断一路电/洒一点水，告警能在 1 分钟内到达值班人手机。**

### 17.4.3 安防与出入管理

- **门禁**：刷卡/指纹/人脸，记录谁几点进的；备用机械钥匙封存管理。
- **登记**：外来人员登记 + 全程陪同；施工人员办证+旁站。
- **摄像**：门口、走道、机柜正面——存够 90 天（多数规范要求）。
- **上锁**：机柜门锁/钥匙台账——**谁开的柜、动了什么，必须可追溯**。
- 离开机房：门锁好、灯关掉、**不是自己的东西不动**——这条纪律能保你职业生涯平安。

---

## 17.5 机柜与布线：机房的"形体管理"

### 17.5.1 机柜规格速查

- **标准机柜 42U**：1U = 44.45mm，42U ≈ 1.85 米可用高度。
- 常见尺寸：**600mm 宽 × 1000/1200mm 深**（深柜给服务器和理线留空间）。
- **U 位从下往上数**（1U 在最底）——记住这个，不然上架全错。
- 承重：机柜一般标称 **500-1000kg**，装满 1U 服务器的柜子可能上吨——**地板承重不够会压塌防静电地板**。

### 17.5.2 设备上架标准流程

```
1. 规划 U 位（先查台账/规划表，别装到哪算哪）
2. 装导轨/托架（按服务器型号选对应导轨）
3. 两人配合抬机（大个设备必须两人，保护腰也保护设备）
4. 推入机柜、螺丝固定（对角拧紧）
5. 接电源（双电源→双 PDU，先确认 PDU 负载余量）
6. 接网线/光模块（先确认端口规划）
7. 装盲板（空位补上，维持风道）
8. 登记台账（U 位、序列号、IP、用途——当场记，别"回头补"）
```

> ⚠️ **1U/2U 服务器进风方向**：前面板吸风、后部排风。**装反风道就废了**。上架前看一眼箭头。

### 17.5.3 布线规范（乱线的机房=定时炸弹）

- **走线方式**：上走线（走桥架/线槽）或下走线（走防静电地板下）。同一个机房不要两种混着来。
- **网线标准**：CAT5e 起步，新布线直接 **CAT6/CAT6A**（万兆时代）。单根铜缆通道长度 ≤ **100 米**。
- **光纤**：服务器-交换机用 SFP+ 模块 + LC 光纤/高速铜缆（DAC）；跨机柜/跨楼用光纤。
  - ⚠️ 光纤**不能直视端面**（激光伤眼）、**不能硬折**（弯折半径一般 ≥ 30mm，看线缆规格）。
- **理线**：机柜两侧装理线架，跳线走垂直理线区；**一进一出不交叉**，可用不同颜色区分用途（如红色=上行、蓝色=业务、黄色=管理）。
- **扎带别勒死**：留一指余量，勒太紧会损伤线缆（尤其是光纤和六类线）。
- **标签**：两端都贴！写"从哪来、到哪去"。推荐兄弟标签机/手写旗型标签。**无标签的线，在排障时等于断的。**

### 17.5.4 文档模板（管理员的家底）

**U 位表**（示例）：

| U 位 | 设备 | 型号 | 序列号 | IP | 用途 | 上架日期 |
|---|---|---|---|---|---|---|
| 40-41 | 服务器 | R740 | ABC123 | 192.168.1.10 | 应用主 | 2026-09-01 |
| 38 | 交换机 | S5720 | DEF456 | 192.168.1.2 | 接入 | 2026-09-01 |
| 1-2 | UPS | 15kVA | GHI789 | - | 供电 | 2026-09-01 |

**端口表**：交换机每个口接哪里、跳线走向。
**变更记录表**：日期 / 操作人 / 改了什么 / 为什么 / 结果。

> 💡 老话讲"**好记性不如烂笔头**"，机房讲"**好技术不如好文档**"。换个管理员接手，靠的就是这些表。

---

## 17.6 服务器硬件与 RAID：摸得到的部分

### 17.6.1 服务器四种形态

| 形态 | 特点 | 场景 |
|---|---|---|
| 塔式 | 像大 PC，便宜、噪音大 | 小型办公 |
| **机架式（1U/2U/4U）** | 标准 U 高，进机柜 | **机房主力** |
| 刀片 | 刀箱+刀片，高密度 | 大型数据中心 |
| 整机柜/超融合 | 整柜交付 | 云数据中心 |

### 17.6.2 开箱认部件（按重要性）

- **CPU**：服务器常双路（2 颗），注意散热器风道。
- **内存**：ECC 内存（纠错），按通道成对/成组插——**换内存前查手册的插法**，插错位置性能腰斩。
- **硬盘**：3.5" 大容量机械盘 / 2.5" SSD；都装在**热插拔托架**里。
- **RAID 卡**：磁盘阵列卡，带缓存（重要数据要配电池/超级电容保护缓存）。
- **电源**：**1+1 冗余**（两台电源模块，插不同 PDU）。坏一个，另一个顶住，面板黄灯提醒你换。
- **网卡**：板载 + 独立网卡（光口/电口）。
- **带外管理口**：一个独立的网口（标着 iDRAC/iLO/IPMI 等）——见 17.6.5，**这是机房最值钱的功能。**

### 17.6.3 RAID 详解（必须张张嘴就能讲）

| 级别 | 原理（一句话） | 容量利用率 | 容错 | 最少盘 | 场景 |
|---|---|---|---|---|---|
| RAID 0 | 数据切块分散写（条带） | 100% | **0（坏一块全完）** | 2 | 只求速度的缓存/临时数据 |
| RAID 1 | 两块盘完全镜像 | 50% | 坏 1 块 | 2 | 系统盘、小容量高可靠 |
| RAID 5 | 条带+1 份校验分散存 | (N-1)/N | 坏 1 块 | 3 | 通用性价比 |
| RAID 6 | 条带+2 份校验 | (N-2)/N | 坏 2 块 | 4 | 大容量盘（重建时间长） |
| RAID 10 | 先镜像再条带 | 50% | 每组各坏 1 块 | 4 | 数据库、高 IOPS 场景 |

**运维要点**：
- RAID ≠ 备份！RAID 防"盘坏"，不防"手滑删库"和"勒索病毒"。**备份见 17.9。**
- 换盘要换**同规格或更大**容量的盘（不能更小）。
- **重建（Rebuild）期间性能下降**，且此时再坏一块（RAID5）就全灭——重要业务重建要挑低峰期盯紧。

### 17.6.4 热插拔换盘实战（流程背下来）

```
第一步：确认哪块盘坏了
  - 看机箱报警灯（黄色/红色）
  - RAID 卡管理界面 / 带外管理界面看物理盘状态
  - Linux 里：smartctl -a /dev/sdX 看健康状态
第二步：定位物理位置（机箱上盘位编号 + 闪烁灯定位功能）
第三步：拔盘（按下托架卡扣，拉出来；转几圈螺丝的都算"假热插拔"，先确认规格）
第四步：插新盘（推到底听到咔哒）
第五步：看重建（RAID 管理界面看 Rebuild 进度，可能几小时）
第六步：记录（换盘时间、盘位、新盘序列号写进台账）
```

> ⚠️ 任何一步不确定，**先停手、查手册、问前辈**。拔错盘=二次故障=事故。

### 17.6.5 带外管理：IPMI / iDRAC / iLO / iBMC（世界赛级别的技能）

**什么是带外管理？** 服务器上有个独立小系统（自己的网口、自己的供电），**只要插着电，哪怕操作系统死了、关机了，都能远程"进去"**：开关机、看屏幕（KVM）、装系统、看温度传感器。机房管理员 80% 的远程操作靠它。

各厂商名字：Dell=iDRAC，HPE=iLO，联想=XCC，华为=iBMC，浪潮=ISBMC，通用标准=IPMI。

```bash
# 通用 IPMI 工具（Linux 上装 ipmitool）
# 查电源状态（远程看开没开机）
ipmitool -H 192.168.1.100 -U admin -P 密码 power status
# 远程开机/关机/重启
ipmitool -H 192.168.1.100 -U admin -P 密码 power on
ipmitool -H 192.168.1.100 -U admin -P 密码 power off      # 硬关（谨慎）
ipmitool -H 192.168.1.100 -U admin -P 密码 power reset    # 硬重启（谨慎）
# 读温度/风扇/电压传感器（巡检利器）
ipmitool -H 192.168.1.100 -U admin -P 密码 sdr
# 看系统日志（硬件事件）
ipmitool -H 192.168.1.100 -U admin -P 密码 sel list
# 远程控制台（相当于远程显示器键盘，先启用再连接）
ipmitool -H 192.168.1.100 -U admin -P 密码 sol activate
```

**更现代的方式**：iDRAC/iLO 的 Web 界面（浏览器直接开）——远程 KVM（像坐在机器前一样操作）、挂载 ISO 装系统、查硬件日志、升级固件，全都可以。

**安全铁律**：带外管理网口**必须接独立管理 VLAN**，绝不能暴露公网——它是绕过操作系统层层防线的"后门"，被攻破等于物理接触服务器。

### 17.6.6 固件与 BIOS

- BIOS/UEFI：开机按 Del/F2/F10（看机型）进入——调启动顺序、开虚拟化、设 RAID 模式。
- **固件（BIOS/BMC/RAID 卡固件）要定期升级**，厂商会修安全漏洞。升级前：**看说明、备份配置、挑维护窗口**——固件升级失败可能变砖。
- 服务器出厂标配"无显示器运维"：进机房带**折叠屏+键盘（KVM 推车）**或笔记本+网线，别指望有显示器。

---

## 17.7 批量装机：机房效率的核武器

### 17.7.1 场景对比

| 方式 | 30 台机器 | 人工 |
|---|---|---|
| U 盘一台台装 | 约 2-3 天 | 全程盯着 |
| **PXE 网络批量装机** | **约 40 分钟（并发）** | 接好网线通电即可 |

**管理员与民工的差距，就在"能不能批量"。**

### 17.7.2 PXE 原理（四步走）

```
① 客户端开机 → 网卡 PXE 模块广播"我要装系统"（DHCP 请求）
② PXE 服务器响应：给你 IP + 告诉你去哪拿启动文件（TFTP）
③ 客户端下载引导程序 → 再下载内核和安装镜像（HTTP/NFS）
④ 自动安装（Kickstart/preseed 应答文件）→ 按模板装完、配好 IP、装完软件
```

**一台机器负责发 IP（DHCP）、传启动文件（TFTP）、发系统镜像（HTTP）——这就是"装机服务器"。**

### 17.7.3 实操：搭一台 PXE 服务器（以 Alpine/Debian 思路为例）

```bash
# 0. 准备：一台 Linux 服务器，静态 IP，比如 192.168.1.5
# 1. 装组件（Debian/Ubuntu 系示例）
sudo apt install dnsmasq tftpd-hpa nginx

# 2. dnsmasq 负责 DHCP + TFTP（配置片段）
# /etc/dnsmasq.conf 关键项：
#   interface=eth0
#   dhcp-range=192.168.1.200,192.168.1.250,12h
#   dhcp-boot=pxelinux.0,pxeserver,192.168.1.5
#   enable-tftp
#   tftp-root=/srv/tftp
#   dhcp-option=66,192.168.1.5      # TFTP 服务器
#   dhcp-option=67,pxelinux.0       # 引导文件名

# 3. 铺引导文件到 /srv/tftp（从系统镜像里拷 pxelinux.0、内核、initrd）
# 4. nginx 提供 HTTP 镜像与应答文件（Kickstart 自动安装配置）
# 5. 客户端：BIOS 开 PXE/网络启动 → 开机 → 全自动装完
```

> 💡 关键在 **Kickstart（红帽系）/ preseed（Debian 系）/ Autoinstall（Ubuntu）应答文件**：里面写清分区方案、主机名、用户、密码、要装哪些包——机器"回答"完所有安装问题，全自动无人值守。

### 17.7.4 系统克隆：另一种批量思路

- **一台"母机"装好标准系统 → 用 Clonezilla（再生龙）/ dd 克隆到其他机器**。
- 适合：硬件完全一致的机房（学校电脑教室最常见）。
- `dd if=/dev/sda of=/backup/sda.img bs=4M status=progress`（**谨慎：of 写错盘直接毁盘**）。
- 克隆后记得改：主机名、IP、SID（Windows）、`/etc/machine-id`——不然一个局域网里全是"重名双胞胎"。

### 17.7.5 还原卡/还原软件原理（学校机房必懂）

**问题**：一屋子学生机，总有人装乱七八糟的东西/中毒/改设置，一学期后全乱。
**解法**：还原系统——重启即"满血复活"（回到管理员设定的"保护状态"）。

原理（一句话）：**磁盘过滤驱动**。所有对系统盘的"写操作"被拦截，要么重定向到临时区（重启丢弃），要么直接不许写。常见的"保护模式"：
- **每次重启还原**（上机课标配）
- **每天/每周还原**（有作业保存需求的课程）
- **不还原**（考试机、教师机——按需切换）

主流方案：冰点还原（Deep Freeze）、云桌面（VDI，桌面其实在机房服务器上）、各类国产还原卡/还原软件。管理员要会的：**装保护→解保护→更新系统→重新保护**的四步循环（通常靠热键或管理端）。

> ⚠️ 每次"更新系统"：先解除保护→装软件/打补丁→确认没问题→重新上保护→抽一台学生机重启验证。**顺序反了，一宿白干。**

---

## 17.8 机房网络：看不见的骨架

### 17.8.1 交换机速览（对照第 2 章复习）

| 层级 | 角色 | 在机房里的位置 |
|---|---|---|
| 接入交换机 | 连终端/服务器 | 每个机柜顶部/教室里 |
| 汇聚交换机 | 收拢多个接入 | 每排机柜/楼层 |
| 核心交换机 | 总管家 | 机房核心柜 |
| 路由器/防火墙 | 内外分界 | 出机房/出专线 |

### 17.8.2 网络分区（安全从架构开始）

**三种网络必须分开**（用 VLAN 隔离）：
1. **业务网**：服务器对外提供服务用。
2. **管理网**：管理员 SSH/Web 管理设备用。
3. **带外网（BMC/IPMI）**：服务器的带外管理口专用。

**为什么**：带外口如果和业务网混在一起，等于把"后门"修在了大街上。分 VLAN + 防火墙策略（只允许管理终端访问），是机房安全的基础操作。

### 17.8.3 学校机房网络实务

- **VLAN 划分**：学生机 VLAN、教师机 VLAN、服务器 VLAN、监控 VLAN——广播风暴也隔开了。
- **教学管理软件**（广播/控屏/分发作业）：靠局域网组播/单播工作——**交换机 QoS 和 IGMP Snooping 配置不好，广播卡顿**（学生常说"屏幕卡"，先查交换机）。
- **IP 规划**：机房统一 DHCP 或静态地址表（推荐服务器静态、终端 DHCP+DHCP snooping）。
- **常用检测**：`ping` 看通不通、`arp -a` 看 IP-MAC、交换机 Web/Console 看端口状态和流量、`show interface` 看错包。

```bash
# 排查"某台学生机连不上"的标准流程
ip a                 # 1. 本机有没有 IP（DHCP 拿到了吗）
ping 网关            # 2. 到网关通不通
ping 同网段同学      # 3. 横向通不通
ip neigh / arp -a    # 4. 看 ARP 表
# 5. 到交换机上：端口亮不亮、有没被关、MAC 表有没有它
```

---

## 17.9 日常运维体系：把功夫花在平时

### 17.9.1 巡检：日检 / 周检 / 月检

**每日巡检（15 分钟，交接班必做）**：

| 检查项 | 怎么看 | 正常标准 |
|---|---|---|
| 温湿度 | 温湿度计/动环屏 | 18-27°C，40-60% |
| 设备指示灯 | 逐柜扫一眼 | 绿色常亮；黄/红=记录+处理 |
| 异响异味 | 听风扇、闻焦糊 | 无异常声音/气味 |
| 空调 | 面板状态 | 运行中、无告警 |
| UPS | 面板 | 市电模式、无告警、负载正常 |
| 漏水 | 空调周边、地板 | 干燥 |
| 告警平台 | 看有没有未处理告警 | 清零或已派工 |
| 门禁/摄像 | 状态灯 | 在线 |

**每周**：UPS 自检、备份完成情况复核、日志抽查（登录失败暴增？）、备用设备可用性（备盘、备电源）抽查。
**每月**：空调滤网清洗、设备除尘（吹灰）、电池测试记录、容量盘点（存储/算力/电力余量）、应急演练一次（桌面推演即可）。

### 17.9.2 监控告警（从"人肉盯"到"系统盯"）

- **基础**：SNMP 采集交换机/服务器/空调/UPS 状态 → Zabbix/Prometheus 展示 → 阈值告警到手机。（第 14 章已学监控本体，这里是机房版场景）
- **带外监控**：`ipmitool sdr` 能读的温度/风扇/电压，全部接入监控（硬件故障早于系统故障）。
- **告警纪律**：
  1. 告警必须有人负责（每条告警有 owner）。
  2. 告警要分级（提示/警告/严重），深夜只吵醒"严重"。
  3. **告警疲劳是事故之母**——全是噪音的告警系统等于没有。
  4. 每周复盘"误报"，持续调阈值。

### 17.9.3 备份：3-2-1 原则

- **3 份数据**（1 份生产 + 2 份备份）
- **2 种介质**（如：本地磁盘 + 异地/磁带/云）
- **1 份异地**（本机房烧了/被偷了，还有副本）

机房管理员的终极噩梦是"RAID 好着、服务器也好着，但数据没了"（勒索病毒/误删/火灾）。备份验证口诀：**没恢复过的备份，不算备份**——每季度做一次恢复演练。

### 17.9.4 变更管理（保护自己的护身符）

任何改动走流程：
```
申请（改什么/为什么/影响谁/回滚方案）
→ 审批（负责人同意）
→ 窗口执行（低峰期+双人在场）
→ 验证（改完按清单逐项测）
→ 记录（写进变更台账）
```

**回滚方案是底线**：改配置前 `cp 配置 配置.bak`，改系统前做快照——"改坏了能退回去"，你才敢改。

### 17.9.5 台账体系（一份清单说清你的家底）

- 资产台账：设备/序列号/位置/IP/维保期限
- 线路台账：端口表/光缆路由
- 密码台账：**加密保存**（KeePass 等），不写在便利贴贴在显示器上！
- 维保台账：供应商电话、维保范围、到期日（到期前一个月提醒续签！）
- 文档台账：拓扑图、配置备份、操作手册

---

## 17.10 应急预案手册：黑天鹅来的时候

### 17.10.1 通用四步法（所有应急都套这个骨架）

```
① 识别与止损：先止住恶化（关电/隔离/疏散），保护人和设备
② 上报：通知负责人和供应商（照"应急联系卡"打）
③ 恢复：按预案恢复（先关键业务后一般）
④ 复盘：写事故报告，改流程，防复发
```

**"应急联系卡"**：把关键电话（主管、电工、空调维保、UPS 维保、网络运营商、消防）打印出来贴机房门口——出事时你没空翻手机通讯录。

### 17.10.2 场景速查卡

| 场景 | 第一步 | 接着做 | 千万别 |
|---|---|---|---|
| **市电中断** | 确认 UPS 在供电 | 估算续航；长停→按预案逐台有序关机；联系供电局/物业 | 慌乱中乱拔线 |
| **UPS 故障/过载** | 减少负载（迁非关键设备） | 报修；准备市电直供方案（如有旁路） | 继续加载 |
| **空调宕机** | 报修+开备机/移动空调 | 开门通风降载；盯温度 | 让温度爬到 40°C 才行动 |
| **漏水** | 确认位置（空调/地板下/天花） | 关空调水阀（问电工）；吸水；抬高设备 | 湿手碰电 |
| **单盘故障** | 确认盘位（LED+管理界面） | 按 17.6.4 流程换盘+盯重建 | 不确认盘位就拔 |
| **网络全断** | ping 网关/看交换机灯 | 分层排查（本机→接入→汇聚→核心→运营商） | 一上来就重装系统 |
| **火灾报警** | **撤离！（人先走）** | 报火警/保安；气体喷放前必须清人；用灭火器只限初期小火 | 贪恋设备不撤 |
| **被入侵/勒索** | 断网隔离（拔网线/关端口） | 保留现场；上报；查备份完整性 | 直接格式化重装（证据没了，也可能备份也被加密） |

### 17.10.3 演练

- 每季度一次桌面推演（纸上过流程）＋每年一次局部实操（如拔一路电源看切换）。
- 演练后更新预案：**预案不是写来看的，是练出来的。**

---

## 17.11 学校机房管理实务（中国特色·上机课生存指南）

### 17.11.1 开学前 / 期末大维护流程

```
学期末：数据归档（学生作业/考试数据）→ 全面体检（列出坏机清单）
暑假：集中维修（换件/升级）→ 重做系统母盘 → 批量克隆/批量部署
开学前：逐台验收（开机→网络→软件→还原系统→考点软件）
开学第一天：提前 1 小时到岗再巡一遍（防"假期综合征"设备）
```

### 17.11.2 上机课保障的黄金三件套

1. **还原策略**：默认每节课还原；有存作业需求的课提前一天调整成"不还原/存盘到网络盘"。
2. **课前 5 分钟检查**：教师机+随机抽 3 台学生机——网络、教学软件、投影。
3. **课中应急**：学生机故障 → 直接换机（别在现场修），课后集中处理；**永远留 2-3 台备用机**。

### 17.11.3 U 盘与病毒防治

- 学生 U 盘是病毒最大来源。策略：**禁用自动运行**（现代系统默认已禁）、装杀毒/还原、重要机房直接**物理封 USB 口**或管理端禁用。
- 管理员自己的 U 盘：专用，不插外机；插机前先扫。
- 常见场面：全班 U 盘作业要求收集——用"作业收集"工具/网络盘，别用 U 盘挨个拷（效率+安全双输）。

### 17.11.4 学生机常见故障 Top 10 速查

| 症状 | 首选排查 |
|---|---|
| 开不了机（无灯） | 电源线/插排/PDU 开关 |
| 开机报警声 | 内存松动（重插）/看主板代码 |
| 黑屏但主机响 | 显示器线/显示器电源/切换输入源 |
| 进不了系统 | 引导顺序/硬盘故障（看 BIOS 认不认盘） |
| 蓝屏 | 内存/驱动/系统损坏（还原一下） |
| 网不通 | 网线/交换机口换一个/IP 冲突 |
| 很卡 | 硬盘坏道/内存不足/中毒（看任务管理器） |
| 没声音 | 耳机插错孔/声卡驱动/教学软件静音 |
| 键盘鼠标失灵 | 换口（USB 前后都试）/换设备 |
| 教学软件连不上 | 网络段/VLAN/教师端服务 |

> 排查心法还是第 7 章那套：**先问"最近动了什么"→ 由外到内 → 替换法验证**。

### 17.11.5 考试保障（最高优先级）

- 考试前 N 天：出保障方案（人员/备机/备用网络/断电预案）。
- 考前一天：全机位逐台跑一遍考试客户端；**封考场**。
- 考试当天：提前 1.5 小时到位；考中盯监控；出问题先换机（保证该考生继续考）。
- 考后：数据备份+双确认，试卷/数据按保密要求处理。

---

## 17.12 职业地图：这门手艺值多少钱

### 17.12.1 你能走的三条线

1. **机房/数据中心运维工程师**：机房基础设施+服务器+批量部署 → IDC 运维、驻场工程师。
2. **系统集成/交付工程师**：给客户装机房、装服务器、上系统 → 集成商售前/售后。
3. **云计算方向（你现在的线）**：机房只是"物理底座"，往上走是虚拟化、私有云、公有云——**懂机房底层的云工程师，比只会点控制台的更值钱**。

### 17.12.2 相关证书与技能等级

- 网络管理员 / 信息通信网络运行管理员（职业技能等级，与你学院体系对口）
- 厂商线：华为 HCIA-Datacom/HCIA-Storage、红帽 RHCSA、VMware VCP
- 安全线：等保测评相关、CISP（工作后）

### 17.12.3 面试常考（自己先答一遍）

1. 机房断电了你怎么处理？（→ 17.10 场景卡）
2. RAID 5 坏一块盘，换盘后重建要多久？期间注意什么？（→ 17.6.3）
3. 30 台机器要装系统，你怎么办？（→ PXE/克隆）
4. 接到电话"网站打不开了"，你的排查顺序？（→ 第 7 章）
5. 讲一次你处理过的故障，怎么定位、怎么恢复、怎么防复发？（→ 讲"复盘"）

### 17.12.4 与世赛的交叉

世界技能大赛除了云计算，还有**网络系统管理**、**信息网络布线**等相近职类；云计算的 Module 里也常出现"给服务器做带外管理/RAID 配置/基础设施巡检"的考点。**本章技能是交叉加分项**——队友里谁会 ipmitool 谁就是移动的加分点。

---

## 17.13 自检清单（打勾过关）

- [ ] 我能画出机房七个子系统，并说出各自的作用
- [ ] 我会算 UPS 容量（负载→余量→VA），能读懂 UPS 面板告警
- [ ] 我知道温度/湿度标准，会做热点排查（看摸测）
- [ ] 我知道气体灭火的警报含义，知道"听到就撤"
- [ ] 我能说清机柜 U 位规则、上架八步流程
- [ ] 我会给线缆贴标签，能解释"为什么两端都要贴"
- [ ] 我能画出 RAID 0/1/5/6/10 的表，说出各自容错性
- [ ] 我会用 ipmitool 查电源状态、读传感器、开 SOL 控制台
- [ ] 我能讲清 PXE 装机四步骤和 Kickstart 的作用
- [ ] 我理解还原系统的"过滤驱动"原理和"解保护→更新→重保护"流程
- [ ] 我写过一份日检/周检清单（模板已在 17.9，动手抄成自己的）
- [ ] 我能背出应急四步法，并至少演练过一个场景
- [ ] 我整理过一份资产台账/端口表模板
- [ ] 我知道"没恢复过的备份不算备份"

### 对应真题与标准

- 世界赛云计算：基础设施与服务器管理类考点（RAID/带外管理/系统部署）
- 世界赛【网络系统管理】【信息网络布线】职类：本章 17.5/17.8 直接对口
- 韩国赛历年任务：服务器配置类题型大量使用"远程管理→部署→验证"链路
- 职业考证：网络管理员 / 信息通信网络运行管理员 实操部分

---

> **本章一句话总结**：机房管理的全部功力，就是把"出事才会想起的事"变成"每天顺手做的事"——电冷火网柜铁装置维预账，十字口诀，用到哪都不慌。
